# Вторая версия: Hiden Control HS35-5648PRO

Разбор от 07.09.2026. Инвертор другой, интерфейс другой, **весь показ остаётся
прежним** — меняется только драйвер.

## Протокол на самом деле — JsdSolar G-ASCII (найдено 20.10.2026)

Поведение порта — голое `NAK\r`, ответы с `(` и `#`, `\r` в конце, без
контрольной суммы, 9600 8N1 — один в один совпадает с протоколом **JsdSolar
«G-command ASCII»**. Им говорят инверторы JSD через датлоггеры EyeBond, а
фирменный Wi-Fi-модуль Hiden — это EyeBond с приложением SmartClient.
Протокол описан в [groove-max/ha-eybond-local](https://github.com/groove-max/ha-eybond-local)
(`protocol_catalogs/command_schemas/eybond_g_ascii/base.json`), там же
живые ответы из тестов. Значит, HS35 почти наверняка сделан JSD.

У протокола есть всё, чего не хватало, и наша батарея проверок этих команд
ни разу не спрашивала:

| Команда | Что даёт |
|---|---|
| `GPDAT0` | всё сразу: режим, сеть, выход, батарея (В, А, %), панели (В, А, Вт), активная мощность, температура |
| `GPV` | панели; выработка за сегодня и всего, кВт·ч (поля 20 и 21–22) |
| `GLINE` | сеть; потребление из сети за сегодня и всего (10 и 11–12) |
| `GOP` | выход: активная и полная мощность; нагрузка за сегодня и всего (12 и 13–14) |
| `GBAT`, `BL`, `GBMS` | батарея: ток, уровень заряда `BL050`, данные BMS |
| `GMOD`, `GWS`, `GTMP`, `GCHG`, `F`, `SVFW` | режим, аварии, температуры, заряд, номиналы, версия |

Счётчики из двух полей — старшие и младшие 16 бит, в сотых кВт·ч.

**Настройки читаются** командами `OPR??` (OPP, приоритет работы), `CPR??`
(CHP, приоритет зарядки), `OPM??` (MOD), `TBAT?` (тип батареи). Ответ —
`(dd`, приходит на команду позже, как и все. Нумерация у HS35 своя и
сверена на живом инверторе 21.10.2026 переключением CHP с панели:

| CHP на экране | Код `CPR??` |
|---|---|
| PV — приоритет солнца | 0 |
| PNG — солнце и сеть | 1 |
| OPV — только солнце | 2 |

| OPP на экране | Код `OPR??` | Режим инвертора после переключения |
|---|---|---|
| GRD — приоритет сети | 0 | «от сети» сразу |
| PU — приоритет солнца | 1 | «от батареи» через ~2 мин, пока солнца хватало |
| PBG — солнце → батарея → сеть | 2 | «от батареи» |

Варианта GRD у CHP этого экземпляра нет, хотя в мануале он описан. У OPP
коды совпали с порядком меню, у CHP — нет. Нумерация не совпала ни с порядком меню в мануале
(PNG, OPV, GRD, PV), ни с описанием протокола в ha-eybond-local (00 сеть,
01 солнце, 02 сеть + солнце, 03 только солнце) — поэтому коды для записи
брать только из этой таблицы.

**Запись** — `OPRdd` / `CPRdd` с кодами из таблиц выше, ответ `ACK`
(тоже приходит на команду позже). Проверено 21.10.2026 со страницы платы:
CHP PV → PNG — `CPR01` → `ACK`, перечитано `(01`, на экране инвертора PNG;
обратно PNG → PV — тоже встало. Запись OPP на живом инверторе ещё не
проверялась.
`profile_hs35.cpp` при подключении спрашивает каждую из этих команд, пишет
живые ответы в NVS (`status` в терминале) и опрашивает ответившими; если
G-ASCII нет — остаётся на `Q1`. Направление тока батареи протокол знаком не
помечает — до сверки с живым инвертором оно выводится из режима.

## Что оказалось на деле — 19.10.2026

Шесть разведок USB прямо у инвертора (`usb_probe.cpp`, сборка `esp32s3-probe`)
опровергли главное предположение этого документа. **На USB у этого экземпляра
не Modbus, а протокол Megatec Q1 — как у бытовых ИБП.**

| Что | Как оказалось |
|---|---|
| за разъёмом USB | мост CH340 `1a86:7523`, ревизия 0x31 — это подтвердилось |
| скорость и формат | **9600 8N1**; на 1200…115200 остальных тишина, в 8E1/8O1 ответ искажён |
| Modbus RTU | молчит на всех адресах 1…247, функциях 03/04, скоростях 2400…115200 |
| как слать | **побайтно с паузой от 5 мс**: строку целиком порт не принимает и отвечает `NAK` |
| DTR/RTS | на ответ не влияют |
| отвечают | `Q1` и `QS` — состояние, `I` — номиналы; ещё 55 команд PI30, PI18, PI17 и расширений Megatec — `NAK` |

```
Q1   (228.9 000.0 228.8 013 50.0 2.06 58.0 00100000
     сеть В, сеть при сбое В, выход В, загрузка %, частота Гц,
     батарея В на элемент (×24 для 48 В), температура °C, биты b7…b0
I    #220.0 026 048.0 50.0       номиналы: В, А, батарея В, Гц
```

Биты b7…b0: сбой сети, батарея разряжена, обход, авария, тип standby, тест,
выключение, пищалка.

**Чего по USB нет вовсе:** панелей, тока батареи, процента заряда и здоровья
(113, 114). Это не недоработка опроса — протокол такого не отдаёт. Мощность
нагрузки получается только оценкой: загрузка × номинал (ВА, а не Вт).

Отсюда первый профиль. Карта Modbus ниже остаётся верной для
MUST PV18 и, возможно, для этого же HS35 через RS485/RS232 — если порт
освободится; профиль `profile_must.cpp` сохранён под флагом `TARGET_MUST`.

## Что это за инвертор

С шильдика: `MPPT Solar Inverter, Hiden Control HS35-5648PRO`, 5600 ВА / 5600 Вт,
вход 220 В 40 А, PV до 6000 Вт (120–450 В, 18 А), батарея 42–54 В,
разряд до 128 А, заряд до 100 А.

**Это переклеенный MUST PV18/PH18 Pro.** Совпадает и обозначение (5648 = 5600 Вт
на 48 В), и вся электрическая часть. В [vladyspavlov/esphome-must-inverter](https://github.com/vladyspavlov/esphome-must-inverter)
поддержаны в том числе `PV18-5248 Pro` и `PH18-5248 Pro` — то же семейство.

Значит протокол известен и проверен людьми, а не восстанавливается заново.

## Протокол

**Modbus RTU, 19200 8N1, адрес ведомого `0x04`, регистры хранения.**

Обратите внимание: и скорость, и адрес отличаются от донгла Eybond на первом
инверторе (там 9600 и адрес 1). Одинаковый только Modbus как таковой.

Регистры двумя банками.

### Банк 15xxx — контроллер заряда от панелей

| Регистр | Что | Ед. |
|---|---|---|
| 15201 | режим работы MPPT | |
| 15202 | состояние слежения за точкой максимума | |
| 15203 | состояние заряда | |
| 15205 | напряжение панелей | В |
| 15206 | напряжение батареи (со стороны MPPT) | В |
| 15207 | ток заряда от панелей | А |
| 15208 | мощность панелей | Вт |
| 15209 | температура радиатора MPPT | °C |
| 15218–15221 | накопленная выработка: всего, сутки, час, минута | кВт·ч / Вт |

### Банк 25xxx — сам инвертор

| Регистр | Что | Ед. |
|---|---|---|
| 25201 | режим работы | |
| 25205 | напряжение батареи | В |
| 25206 | напряжение на выходе | В |
| 25207 | напряжение питающей сети | В |
| 25208 | напряжение шины постоянного тока | В |
| 25210–25212 | ток: инвертора, сети, нагрузки | А |
| 25213–25215 | мощность: инвертора, из сети, нагрузки | Вт |
| 25216 | загрузка | % |
| 25226 | частота сети | Гц |
| 25233–25235 | температуры: радиатор AC, трансформатор, радиатор DC | °C |
| 25237–25242 | состояния реле: общее, сеть, нагрузка, ноль, DC, земля | |
| 25248–25254 | накопленные: разряд, покупка, продажа, нагрузка | кВт·ч |
| **25273** | **мощность батареи** | Вт |
| **25274** | **ток батареи** | А |
| 25275 | тип батареи | |
| 25277 | номинальная мощность | Вт |

### Что можно писать

В отличие от пути через донгл Eybond, здесь **запись доступна** и проверена:

| Регистр | Настройка |
|---|---|
| 20109 | приоритет источника заряда (параметр 10) |
| 20111 | диапазон входного напряжения сети (02) |
| 20118 / 20119 / 20127 | напряжения: конец заряда, низкое, высокое |
| 10103 / 10104 | напряжение поглощения, отсечка разряда |
| 20128 | ток заряда |
| — | режим использования энергии (параметр 00) |

То есть **переключение режимов на этом инверторе возможно** сразу, без
дополнительной разведки.

## Чем подключаться

### Разъёмы на задней панели

По схеме из руководства на HS35-5648PRO:

| № | Разъём | Состояние |
|---|---|---|
| 4 | RS232 (DB9) и RS485/CAN (RJ45) | **оба заняты**: RJ45 батареей, DB9 — тоже |
| 5 | **USB Type-B** | **свободен — это наш порт** |
| 13 | параллельная работа (DB9) | не наш |
| 14 | Wi-Fi (розетка под донгл) | под фирменный датлоггер |
| 15 | сухой контакт | не наш |

**Решение 07.09.2026: подключаемся по USB.** И RJ45, и DB9 заняты, свободен
только Type-B. Это дороже и сложнее RS232, но выбора нет — а протокол за этим
разъёмом тот же самый.

### Отменённый вариант: RS232 через DB9

| Позиция | Зачем | Ориентир |
|---|---|---|
| **Плата MAX3232** (RS232 ↔ TTL) | преобразует ±12 В сигналы RS232 в 3,3 В логику | ~250 ₽ |
| **Кабель или разъём DB9** | до инвертора; пол разъёма посмотреть на панели | ~200 ₽ |
| ESP32 | **уже есть**, тот самый обычный | — |

Подключение: TX и RX платы на два свободных вывода ESP32, земля общая.
Никакого управления направлением, как на RS485, здесь не нужно — RS232
полнодуплексный, линии отдельные на приём и передачу.

**Если данные не пойдут — первым делом поменять местами линии 2 и 3 разъёма.**
Это самая частая причина: кто из двух устройств DTE, а кто DCE, по внешнему
виду не определить. Ничего при этом не сгорит, RS232 к такой перестановке
равнодушен.

**Что проверить перед покупкой:** говорит ли DB9 тем же Modbus, что RS485.
У этого семейства инверторов обычно да, 19200 и адрес `0x04`, но встречаются
модели, где на RS232 висит другой, текстовый протокол. Проверяется первым же
опросом: если на запрос регистра 25213 придёт осмысленный ответ — всё сходится.

Оставлено на случай, если DB9 когда-нибудь освободится: путь заметно проще
и дешевле, а протокол за обоими разъёмами один.

### Выбранный вариант: USB Type-B

### Что за USB у инвертора

Это **не «просто USB»**, а встроенный мост CH340: в рабочей конфигурации
он опознаётся как `VID 0x1A86, PID 0x7523`. То есть за разъёмом обычный
последовательный порт, и по нему идёт тот же Modbus RTU 19200, адрес `0x04`.

Разъём на инверторе — устройство, значит хостом должны быть мы. **У обычного
ESP32 контроллера USB-host нет вовсе**, ни программно, ни аппаратно. Отсюда
единственный вариант — ESP32-S3 с USB-OTG.

### Что купить для USB-варианта

| Позиция | Зачем | Ориентир |
|---|---|---|
| **ESP32-S3-DevKitC-1** (N8 или N16R8) | единственная часть, которую нельзя заменить: нужен USB-OTG в роли хоста | ~700–1200 ₽ |
| **Переходник OTG: USB-C (папа) → USB-A (мама)** | на плате разъём типа C и он «устройство» по умолчанию; переходник переводит в хост и даёт обычную розетку | ~150 ₽ |
| **Кабель USB-A → USB-B** | до инвертора; на панели разъём подписан `TYPE-B`, это квадратный «принтерный» | ~200 ₽ |

Итого около полутора тысяч.

Брать именно **DevKitC-1 с двумя разъёмами USB**: один — UART для прошивки
и терминала, второй — нативный USB чипа. Если разъём один, прошивать и
одновременно держать инвертор не выйдет.

**Альтернатива переходнику:** платы ESP32-S3 с уже распаянной розеткой USB-A
(host). Дороже на пару сотен, но на одну деталь в шкафу меньше и надёжнее
механически — переходник в вибрации со временем разбалтывается.

### Питание шины: то, что забывают

В роли хоста наша плата обязана подавать **+5 В на VBUS** — иначе инвертор
не «увидит» подключение и не начнёт перечисление, даже если сам питается
от себя. На DevKitC-1 отдельного ключа VBUS нет: обычно плату питают через
UART-разъём, а 5 В приходят на второй разъём по общей шине. Проверить это
надо тестером сразу после сборки, до попыток разбираться с драйвером —
иначе будете искать ошибку в коде там, где её нет.

### Проверка за тридцать секунд, которая экономит покупку

Воткнуть USB инвертора в ноутбук с Linux и выполнить `lsusb`. Если в списке
появилось `1a86:7523` — всё сходится, план рабочий. Если там что-то другое
(например `0665:5161` — это HID, а не последовательный порт), то и драйвер
нужен другой, и стоит сказать до заказа.

### Чего будет стоить USB в коде

ESPHome умеет это из коробки, у нас — своя прошивка, и хост-драйвер CH340
придётся подключать самим. У Espressif есть готовый компонент
`usb_host_ch34x_vcp`, так что работа обозримая, но это не «поменять два пина»:
инициализация USB-хоста, ожидание подключения устройства, переоткрытие порта
при переподключении инвертора.

## SOC всё-таки есть

Первоначальный вывод про отсутствие процента заряда **оказался неверным**:
он был сделан по конфигурации для RS485. В USB-конфигурации того же проекта
есть два дополнительных регистра:

| Регистр | Что | Ед. |
|---|---|---|
| **113** | заряд батареи (SOC) | % |
| **114** | состояние здоровья батареи (SOH) | % |

Похоже, это данные, которые инвертор получает от штатной BMS по своему
BMS-порту и проксирует наружу. Ровно то, что нужно: батарея подключена
к инвертору, и её состояние забирается оттуда же, откуда всё остальное.

**Проверить их наличие надо первым делом** после подключения: набор регистров
зависит от прошивки инвертора, и на конкретном экземпляре они могут молчать.
Если молчат — ниже разобраны запасные варианты.

### Если 113 и 114 окажутся пустыми

Отдаются напряжение (25205), ток (25274) и мощность (25273) — но не SOC.

Это меняет главный экран: сейчас на нём крупными цифрами процент, а здесь
брать его неоткуда. Три варианта, по убыванию честности:

1. **Показывать напряжение** крупно вместо процента, а полосу заряда строить
   по диапазону 42–54 В со шкалы инвертора. Честно, но грубо: напряжение под
   нагрузкой проседает, и полоса будет дёргаться.
2. **Считать SOC самим**, интегрируя ток по времени. Это оценка, а не измерение:
   без калибровки по полному заряду она уплывает за несколько суток.
3. **Взять SOC у BMS батареи напрямую**, если у неё есть свой канал — как
   сделано на первом инверторе.

Решать надо не в коде, а по месту: зависит от того, что за батарея стоит
и есть ли у неё связь.

## Что уже сделано в прошивке

На 19.10.2026: опрос по USB работает через `inv_usb.cpp` (USB-хост, мост
CH34x, побайтная отправка) и `profile_hs35.cpp`. Ниже — состояние
на 07.09.2026, до приезда плат, для истории:

* окружение сборки `esp32s3-hs35`, собирается — 36 % от 3,3 МБ флеша;
* профиль регистров `profile_must.cpp` со всей картой из этого документа,
  включая заряд и здоровье батареи (113, 114) прямо в снапшот батареи;
* транспорт вынесен в отдельный слой, у USB пока честная заглушка, которая
  пишет в терминал, что ждёт железо;
* индикация разведена: на S3 светодиод адресный WS2812 на GPIO48.

Осталось ровно одно — **драйвер USB-хоста CH340**. Он пишется на плате
со свистком `1A86:7523` (тот же чип, что внутри инвертора), а уже потом
проверяется на самом инверторе.

## Что переиспользуется, а что придётся написать

Архитектура для этого и делалась: транспорт отделён от состояния, а весь
интерфейс работает со снапшотом и не знает, откуда тот наполнен.

**Остаётся как есть:** вся страница, схема потоков, журнал событий, темы,
настройка сети, кнопка, ярлык на экране, API.

**Пишется заново:** один модуль-драйвер — Modbus поверх USB-хоста CH340
вместо Modbus поверх BLE (`inv_usb.cpp`, сейчас заглушка). Разбор кадра,
подсчёт CRC и склейка ответа переиспользуются целиком: они живут
в `modbus.cpp` и от транспорта не зависят.

**Дорабатывается:** наполнение `BmsState` из инверторных регистров — там будут
только напряжение, ток и мощность, без ячеек, температур и SOC. Дашборд должен
уметь показывать неполные данные: сейчас он рисует сетку ячеек, которой на этом
инверторе не будет.
