# Прошивка модуля мониторинга

ESP32 читает DALY BMS и инвертор и показывает их состояние веб-страницей
в локальной сети. Настройка сети — два способа: точка доступа и терминал по USB;
точка доступа с формой в браузере.

Проверено на плате ESP32-D0WD-V3, 4 МБ флеш, без PSRAM (WROOM), USB-мост CP2104.

## Цели сборки

Одна кодовая база на три устройства и сборка разведки. Различаются ровно два
файла — профиль и транспорт, — всё остальное общее.

| Окружение | Устройство | Как читает инвертор | Занято флеша |
|---|---|---|---|
| `esp32dev` | обычный ESP32 (WROOM) | Bluetooth через донгл Eybond, батарея DALY тоже по Bluetooth | 82 % от 1,9 МБ |
| `esp32s3-hs35` | ESP32-S3 | USB через мост CH340, Megatec Q1 на 9600 | 38 % от 3,3 МБ |
| `esp32s3-asterion` | ESP32-S3 | USB, текстовый протокол Voltronic | 38 % от 3,3 МБ |
| `esp32s3-probe` | ESP32-S3 | не опрашивает: разведка USB нового инвертора | 38 % от 3,3 МБ |

```bash
pio run -e esp32dev                                     # сборка первого
pio run -e esp32dev -t upload --upload-port /dev/ttyUSB0
pio run -e esp32s3-hs35                                 # сборка второго
pio run -e esp32s3-asterion                             # сборка третьего
pio run -e esp32s3-probe                                # разведка USB
pio device monitor -b 115200                            # терминал
```

У `esp32dev` два флага сверх общих: `NO_TG` — без бота Telegram
(`tg_none.cpp` вместо `tg.cpp`), и `WX_PLAIN_HTTP` — погода по HTTP. Оба —
из-за памяти: при двух соединениях Bluetooth (донгл и батарея) рукопожатию
TLS не хватает непрерывного куска, подробно — «Первое устройство».

Без `-e` собираются все цели. Выбор профиля и транспорта идёт по флагам
`TARGET_HS35` (транспорт USB, профиль Megatec), `TARGET_ASTERION` (профиль
Voltronic), `TARGET_MUST` (профиль MUST по Modbus, ни одна цель его пока не
включает) и `USB_PROBE` (разведка вместо опроса) — не
через `#ifdef` по всему коду, а на уровне того, какие файлы вообще попадают
в сборку: каждый `profile_*.cpp` и `inv_*.cpp` целиком закрыт своим условием.

### Почему так, а не два репозитория

Показ, журнал, сеть, кнопка, темы, ярлык, API — одинаковые. Разделив проект
на части, каждую опечатку в вёрстке пришлось бы чинить в каждой копии, и через
месяц копии разошлись бы. Разделение проведено там, где различия настоящие:
по проводу и по карте регистров.

## Сеть

**Основной режим — клиент домашней сети.** Точка доступа поднимается только когда
клиентом подключиться не удалось, чтобы модуль не превращался в кирпич, если роутер
выключили, он переехал или на нём сменили пароль.

| Состояние | Когда |
|---|---|
| STA | сеть задана и подключена — обычная работа |
| AP | сеть не задана вовсе, ждём настройки |
| AP + STA | сеть задана, но подключиться не вышло: точка доступа открыта для настройки, и параллельно раз в 30 с идут попытки подключиться |

После успешного подключения точка доступа гасится не сразу, а через две минуты —
чтобы тот, кто настраивает модуль с телефона, успел увидеть выданный адрес.
Если сеть теряется во время работы, точка доступа поднимается снова.

### Первый запуск

Настроек в NVS нет, поэтому поднимается точка доступа:

```
SSID    solar-setup
пароль  12345678
адрес   http://192.168.4.1
```

Дальше любым из двух способов задать домашнюю сеть — на этой странице
или через терминал:

```
> wifi scan
> wifi set МояСеть мойпароль
```

Модуль перезагрузится и станет клиентом. Страница будет доступна по
`http://solar.local` и по выданному IP. Адрес полезно закрепить за MAC-адресом
модуля на роутере: планшет держит его закладкой, и она не должна протухать.

Только 2,4 ГГц — у ESP32 нет приёмника на 5 ГГц.

## Как подключиться к батарее

Механика есть, дело только в расстоянии: Bluetooth должен добивать от модуля до
батареи. Мерить — карточкой «Поиск батареи» на странице либо командой `ble scan`.

| Уровень сигнала | Что это значит |
|---|---|
| −60 дБм и выше | отлично |
| −80 дБм | рабочий уровень |
| −90 дБм | на грани, связь будет рваться |
| ничего не видно | не добивает |

Карточка показывает всё, что модуль слышит, отсортированное по уровню сигнала, и
помечает похожее на DALY (сервис `FFF0` либо имя `DL-…`). Кнопка «привязать»
запоминает MAC — после этого модуль цепляется только к этой батарее. Если MAC
не задан, он подключится к первому подходящему устройству, что удобно на столе
и плохо там, где батарей несколько.

Модуль можно носить: питание от повербанка, телефон подключается к точке доступа
`solar-setup`, и та же карточка работает без домашней сети. Так ищется место установки.

**Прогноз без модуля:** встать с телефоном туда, где он будет стоять, и открыть
официальное приложение DALY. Мощность передатчика у телефона сопоставима, так что
если приложение уверенно держит связь оттуда — удержит и модуль.

### Порядок первого подключения на месте

1. **Выключить демо-режим** — кнопкой на жёлтой плашке или командой `sim off`.
   Он живёт в NVS и переживает перезагрузку, так что рядом с настоящей батареей
   легко залипнуть на нарисованных цифрах и долго не понимать, почему они
   не сходятся с приложением.
2. **Закрыть официальное приложение DALY на телефоне.** Донгл держит ровно одно
   BLE-соединение: пока в нём висит телефон, модуль не подключится, и наоборот.
3. Подать питание. Дальше зависит от того, есть ли на месте сеть:

   * **Сеть та же, что дома** — модуль войдёт в неё сам, ничего делать не надо.
     Страница по прежнему адресу.
   * **Сеть другая** — модуль не найдёт сохранённую, поднимет точку доступа
     `solar-setup` (пароль `12345678`) и продолжит попытки в фоне. Подключиться
     к ней телефоном, открыть `http://192.168.4.1`, «Настроить сеть».
   * **Сети нет вообще** — и не нужна. Точки доступа модуля достаточно: телефон
     подключается к `solar-setup`, страница работает целиком, батарея читается.
     Внешняя сеть нужна только чтобы смотреть показания с планшета из дома.

   Питание — повербанк. Модуль берёт 100–150 мА, и банки с отсечкой по малому току
   иногда на таком гаснут; если гаснет, взять зарядку в розетку или банк без
   автоотключения.
4. Карточка «Поиск батареи» → «Искать 5 секунд». Батарея должна появиться
   с пометкой «похоже на DALY». Нажать «привязать».
5. Смотреть карточку «Канал связи»: счётчик принятых кадров растёт, кадров
   с ошибкой и разрывов — ноль. Пары минут наблюдения достаточно, чтобы понять,
   держится связь или сыпется.
6. **Сверить показания с официальным приложением.** Нажать «Отпустить батарею
   приложению на 10 минут», посмотреть в приложении, вернуться. Сверять: SOC,
   суммарное напряжение, ток и особенно его знак, напряжения ячеек и номера
   минимальной с максимальной, остаточную ёмкость. Это единственная проверка
   смещений полей, которую нельзя сделать заранее.

### Как узнать адрес после смены сети

Меняете сеть — модуль перезагружается, уходит в другую сеть и получает адрес
от чужого DHCP. Старая вкладка мертва, и адрес взять неоткуда. Поэтому после
любой смены сети (из веба или командой `wifi set`) модуль на
следующей загрузке **держит свою точку доступа десять минут**, даже если в сеть
вошёл успешно. Четыре способа узнать адрес, по надёжности:

1. Подключиться телефоном к `solar-setup` (пароль `12345678`), открыть
   `http://192.168.4.1` — новый адрес написан прямо на странице. Работает всегда.
2. `http://solar.local` — если устройство понимает mDNS. iOS и macOS понимают,
   Android — как повезёт.
3. Список клиентов на роутере: имя `Solar-…`, MAC начинается на `20:9b:a9`.

Адрес стоит закрепить за модулем на роутере — тогда закладка на планшете
перестанет протухать. Если роутер этого не умеет (или адреса раздаёт не он,
а, например, модем провайдера за Keenetic-ретранслятором), адрес задаётся на
самом модуле — следующий раздел.

### Свой адрес вместо DHCP

«Настройки» → «Сеть» → «Адрес модуля»: «Задать вручную», адрес, шлюз (адрес
роутера, который раздаёт адреса), маска, DNS. Поля сразу заполнены тем, что
сейчас выдал роутер, — чтобы закрепить нынешний адрес, достаточно выбрать
«вручную» и сохранить. Сохраняется вместе с сетью (общая кнопка) или
отдельно — «Изменить только адрес», без повторного ввода пароля Wi-Fi. В
терминале — `wifi ip <адрес> <шлюз> [маска] [dns]`, `wifi ip dhcp` — вернуть
DHCP, `wifi ip` без параметров — показать.

* Адрес берите **вне диапазона, который раздаёт роутер** (обычно ближе к концу,
  `…200`), иначе роутер однажды выдаст его другому устройству.
* Модуль отказывается от адреса, который сделал бы его недоступным: адрес и
  шлюз из разных подсетей, адрес шлюза, адрес подсети или широковещательный,
  неверная маска. Отказ — сообщением, без перезагрузки.
* Но ошибиться всё равно можно (занятый адрес, не тот шлюз): модуль войдёт в
  Wi-Fi, а откликаться не будет. Тогда — кабель и `wifi ip dhcp`, или точка
  доступа `solar-setup`, если она ещё поднята после смены сети.
* Второй DNS — всегда `8.8.8.8`: без имён не работают бот, погода и NTP.
* Адрес попадает в резервную копию настроек и восстанавливается из неё
  (с той же проверкой).

### Почему точка доступа не отваливается во время настройки

У ESP32 одна антенна, и точка доступа с клиентом обязаны жить на одном канале.
Каждая попытка подключиться к сохранённой сети уводит канал за собой — телефон
настройщика в этот момент отваливается, ровно когда он что-то настраивает.
Поэтому пока к точке доступа кто-то подключён, попытки STA приостановлены;
предел паузы десять минут, на случай забытого телефона.

### Если батарея не находится

* Устройство видно, но без пометки «похоже на DALY» — у донгла другой профиль.
  Снять дамп сервисов через nRF Connect и сверить с `FFF0/FFF1/FFF2`.
* В эфире вообще пусто — проверить, не включён ли на BMS облачный или Wi-Fi
  режим: он полностью отключает Bluetooth.
* Устройство видно, привязка есть, но соединение не встаёт — почти всегда это
  телефон, который молча держит канал: у донгла соединение только одно.

## Показ без батареи

Батарея может быть далеко, а интерфейс показать надо. Демо-режим генерирует
правдоподобную сборку 14S NMC с зарядом, разрядом и балансировкой:

```
> sim on
```

В интерфейсе при этом висит жёлтая плашка «Демонстрационные данные» — спутать
с настоящими показаниями невозможно. Выключается `sim off`.

## Кнопка BOOT

Вторая кнопка на плате (не EN, та сбрасывает контроллер) используется как
пользовательская — она переводит Wi-Fi в режим точки доступа.

| Действие | Что происходит |
|---|---|
| короткое нажатие | включить или выключить точку доступа `solar-setup` |
| удержание 8 секунд | сброс всех настроек и перезагрузка |

Точка доступа, поднятая кнопкой, сама не гаснет: её включают именно тогда, когда
до модуля иначе не достучаться. Повторное нажатие возвращает обычный режим
клиента — но только если модуль в этот момент в сети, иначе выключать её некуда
и он остался бы недоступен совсем.

Светодиод на плате горит, пока точка доступа поднята, и часто мигает, если
кнопку держат дольше восьми секунд — это предупреждение о сбросе. Отпустить
раньше безопасно, действие выбирается в момент отпускания.

**Два ограничения GPIO0.** Первое: её нельзя держать нажатой при подаче питания
или сбросе — в этот момент она переводит чип в режим прошивки, и программа
не стартует.

Второе неочевидное: **эта нога сидит на схеме автосброса платы**, и любая
программа, открывшая последовательный порт, прижимает её к земле на всё время
работы. Для прошивки это выглядит как нажатая кнопка. Поэтому нажатия дольше
двадцати секунд игнорируются — человек столько не держит, а залипшая линия
держит сколько угодно. Без этого ограничения каждая сессия отладки заканчивалась
сбросом настроек.

Светодиод предполагается на GPIO2 — так на большинстве плат DevKit, но не на всех.
Если не мигает, значит на этой плате его там нет: логика кнопки от этого
не страдает, проверять придётся по терминалу и по странице.

## Команды терминала

| Команда | Что делает |
|---|---|
| `help` | список команд |
| `status` | всё: сеть, прошивка, память, PSRAM, перезапуски, погода, бот, инвертор |
| `wifi scan` / `wifi set <ssid> <pass>` / `wifi status` | сеть |
| `wifi ip <адрес> <шлюз> [маска] [dns]` / `wifi ip dhcp` | свой адрес вместо DHCP / вернуть DHCP |
| `ble scan` | что видно в эфире, с пометкой похожих на DALY |
| `ble mac <mac>` | привязать конкретную батарею (пусто — искать самому) |
| `ble release <мин>` | отпустить батарею официальному приложению |
| `sim on` / `sim off` | демо-данные |
| `poll <мс>` | пауза между запросами к BMS, по умолчанию 300 |
| `usb` | отчёт разведки USB инвертора (только сборки под S3) |
| `report week` / `report month` / `report last` | сводка бота за неделю, месяц, прошлый месяц — без бота |
| `reboot`, `factoryreset` | перезагрузка, сброс настроек |

На ESP32-S3 терминал выведен на разъём **COM** платы (`ARDUINO_USB_CDC_ON_BOOT=0`):
нативный USB чипа работает хостом, в него включается инвертор.

## Обновление по сети

Плата обновляется без кабеля, под паролем модуля (`webpass <пароль>` в
терминале или «Настройки» → «Обновление прошивки»; пока пароля нет —
обновление по сети выключено). Два пути:

* **с компьютера** (ArduinoOTA, порт 3232; компьютер в той же сети):
  ```bash
  pio run -e esp32s3-hs35
  ~/.platformio/penv/bin/python ~/.platformio/packages/framework-arduinoespressif32/tools/espota.py \
    -i <адрес платы> -I <адрес компьютера> -P 34567 -a '<пароль>' \
    -f .pio/build/esp32s3-hs35/firmware.bin
  ```
* **со страницы** — файл `firmware.bin` кусками по 8 КБ (`/api/ota/begin`,
  `/part`, `/end`).
* **с компьютера тем же путём, что страница** — надёжнее espota при слабом
  Wi-Fi, потерянный кусок повторяется:
  ```bash
  python3 scripts/ota_upload.py <адрес платы> '<пароль>' .pio/build/esp32s3-hs35/firmware.bin
  ```

Почему кусками: одним файлом загрузка рвалась — Update стирает флеш блоками
по 64 КБ, на это время замирает приём Wi-Fi, а WebServer ждёт данных не
дольше 5 с. Кусок принимается в память целиком и пишется уже после приёма.
Смещение и пароль куска — в заголовках `X-Off` и `X-Pass`: у запросов с
сырым телом WebServer параметры адреса не разбирает и отдаёт оставшиеся от
прошлого запроса.

**Откат.** Новая прошивка помечает себя годной, только проработав 90 с без
сбоя; перезагрузка раньше — загрузчик вернёт прежнюю. Метка сборки (время и
коммит) — на странице и в `status`.

## Память

На HS35 (ESP32-S3 N8R2) 21.10.2026 минимум свободной памяти доходил до
**140 байт** — на рукопожатии TLS бота; обновлению не нашлось 4 КБ подряд.
Что помогло, по убыванию:

| Мера | Свободно / минимум |
|---|---|
| исходно (Bluetooth, бот держит TLS) | 50 КБ / 0,1 КБ |
| бот закрывает TLS между опросами | 64 КБ / 0,1 КБ |
| Bluetooth не поднимается без привязанной батареи | 130 КБ / 68 КБ |
| NimBLE убран из сборки (`NO_BLE`) | 165 КБ / 105 КБ |
| PSRAM включена (`BOARD_HAS_PSRAM`, `dio_qspi`) | 183 КБ сразу после включения |

`status` и `/api/state` показывают свободную память, крупнейший кусок и
минимум за работу — утечка видна со временем; `status` — ещё и PSRAM.
PSRAM модуля (2 МБ, QSPI) долго считалась «не поднимается», а её просто
не просили: у `esp32-s3-devkitc-1` в PlatformIO PSRAM выключена, и без
`-DBOARD_HAS_PSRAM` ядро её не ищет. Включена только в `esp32s3-hs35` —
у Asterion другая плата, не проверялась. Крупные выделения памяти ядро
теперь отдаёт в PSRAM, внутренняя остаётся для Wi-Fi и TLS.

## Telegram

В сборке `esp32dev` бота нет (`NO_TG`): владельцу не нужен, а у
провайдера первого устройства api.telegram.org напрямую и не открывается.
Вкладка Telegram на странице прячется сама (`tg.absent` в `/api/state`).

Бот (`tg.cpp`). Токен от @BotFather — в «Настройках» или `tg token`;
привязка — `/start` и код со страницы. TLS проверяется по корням Go Daddy G2
и ISRG Root X1. Соединение не держится: опрос раз в 15 с, после — закрытие.

Пишет сам: отключения сети, батарея ниже порога (держится 2 мин), авария,
нет связи с инвертором, перегрев инвертора (≥ 75 °C минуту), нагрузка
≥ 90 % (20 с), напряжение сети вне 190–250 В (минуту), панели не дают ток
при солнце по прогнозу (полчаса; не при полной батарее), сводка в 21:00 с
прогнозом и экономией, по воскресеньям в 21:00 — итог недели, 1-го числа в
9:00 — итог прошлого месяца и вся статистика CSV-файлом. В сводках за
период — сравнение с прошлым, экономия, факт против прогноза и
предупреждение, если модуль работал не весь период. Каждая тревога снимается своим, более мягким
порогом — на границе бот не строчит. Приветствие после включения — с
причиной перезапуска.

| Команда | Что делает |
|---|---|
| `/status` `/today` `/outages` | состояние, итоги дня, последние отключения |
| `/week`, `/month` | за 7 дней и с начала месяца — против прошлой недели и тех же дней прошлого месяца |
| `/opp`, `/chp` | текущий режим и варианты; `/opp_pbg` → «точно?» → `/yes` в течение 2 мин |
| `/settings` | все настройки инвертора с номерами программ панели |
| `/schedule` | расписание режимов |
| `/battery` | износ батареи: циклы, глубина разряда, оценка ёмкости |
| `/cells` | ячейки батарей по BMS: разброс, балансировка, циклы, здоровье, защиты |
| `/backup` | резервная копия настроек файлом |
| `/forecast` | прогноз солнца на сегодня и завтра, состояние ночной зарядки |
| `/csv` | вся статистика по дням файлом |
| `/boots` | последние перезапуски и их причины |
| `/opptest` | проверка записи OPP с телефона у экрана инвертора |

### MAX — второй канал

С 26.10.2026 бот может писать и в MAX — вместо Telegram или вместе с ним
(вкладка «Бот»: общий порог и две карточки; `/api/tg?ch=max&token=…`,
`tg.max` в `/api/state`). Тексты, тревоги и команды те же; уведомления уходят
во все включённые каналы, ответ на команду — туда, откуда спросили. Файлов
(`/csv`, `/backup`, ежемесячная таблица) MAX не получает — бот отвечает, где
их скачать на странице. Привязка — «Начать» и код (с `/start` или без).

* **Кто может завести бота.** MAX даёт ботов только юрлицам, ИП и
  самозанятым — резидентам РФ: профиль на business.max.ru → «Чат-боты» →
  «Создать», модерация до 48 часов по рабочим дням, после неё — «Токен
  бота» в настройках. Частному лицу без статуса — никак (dev.max.ru,
  «Создание на платформе», проверено 26.10.2026).
* **Адрес — `platform-api.max.ru`, а не `platform-api2`,** как велит
  документация. У `platform-api2` сертификат Минцифры, в имени владельца —
  ОГРН и ИНН типом NumericString, и mbedTLS его не разбирает (`TLS -9186:
  X509 - The name tag or value is invalid`) — ещё до проверки цепочки.
  API за обоими адресами один. Корни — HARICA TLS RSA Root CA 2021 и
  RootCA 2015 (`tg_roots.h`). Выключит MAX старый адрес — на ESP32 нужен
  будет прокси или mbedTLS с NumericString.
* API: токен в заголовке `Authorization`, `GET /updates?timeout=0&marker=…`
  (опрос раз в 15 с, как у Telegram), `POST /messages?chat_id=…` с JSON
  `{"text":…}`, не больше двух сообщений в секунду в чат. События —
  `message_created` в личном диалоге и `bot_started`; свои сообщения и
  группы пропускаются. JSON разбирается по ключам верхнего уровня своего
  объекта (`jKey` в `tg.cpp`): порядок полей MAX не обещает.

## Погода, прогноз и ночная зарядка

`weather.cpp`, вкладка «Настройки» → «Авто». Open-Meteo, без ключа: радиация
по часам и за сутки на сегодня и завтра, раз в 3 часа. Выработка = радиация
за сутки × коэффициент панелей; коэффициент учится сам каждый вечер (факт /
радиация, верхняя четверть за 14 дней — дни с полной батареей и придержанными
панелями его не занижают), до трёх дней — мощность панелей × 0,8. Прогноз дня
пишется в статистику рядом с фактом.

Ночная зарядка: в начале окна (23:00) прогноз ближайшего дня ниже порога и
CHP = PV → PNG; в конце окна (7:00) или на заданном заряде → обратно PV.
CHP, выставленный вручную, не трогает; поменяли руками посреди ночи — до
следующей ночи не вмешивается. Состояние в NVS — переживает перезагрузку.
Настройки поменяли ночью — решение на эту ночь принимается заново (25.10.2026
порог подняли в 23:18, а решение «не заряжать» было принято в 22:00 при
старом пороге и до утра не пересматривалось); в «последнем решении» —
время и порог, при которых оно принято.

TLS у бота и погоды один на двоих (`tlsLock()`): памяти на два рукопожатия
сразу нет.

**Серверы.** Плата перебирает `api`, `previous-runs-api` и
`historical-forecast-api` `.open-meteo.com` — у всех один и тот же
`/v1/forecast`, ответ сверен до часа, цепочка сертификатов сходится к ISRG
Root X1. Начинает с сработавшего; дошла до сервера (любой HTTP-код) —
другие не пробует. Причина: у провайдера первого устройства (26.10.2026)
api.open-meteo.com (157.90.83.168) не открывается, а два других — да,
напрямую, без VPN. В сборке `esp32dev` — по HTTP (`WX_PLAIN_HTTP`): TLS
падал с «SSL - Memory allocation failed». Прогноз — открытые данные, а эта
плата в инвертор не пишет; у HS35 погода управляет ночной зарядкой, там HTTPS.

## Настройки инвертора (HS35)

«Настройки» → «Инвертор» → «Все настройки инвертора»: 31 параметр по группам
(работа, зарядка, батарея, BMS, сеть, выравнивание, служебные) с номером
программы на панели. Модуль читает их сам, вставкой в круг опроса — каждая
четвёртая команда, вся таблица примерно за минуту. Записать можно только
настройку, сверенную с экраном («Совпадает»), под паролем модуля, в
пределах руководства для своего типа батареи; итог — «встало» по
перечитанному значению, в журнал и бот. Таблица, команды и правила —
`src/hs35_settings.h` и HIDEN-HS35.md; бот — `/settings`.

## Состав нагрузки

На экране статистики — дата и стрелки ‹ › для дня, недели, месяца и года,
вкладка «Период» (с … по) и переход из столбика внутрь: день → по часам,
месяц → по дням. По часам хранится неделя, по дням — год.

Статистика с 24.10.2026 каждую секунду делит нагрузку: солнце первым (сколько
его хватает), потом батарея (разряд по току BMS), остаток — сеть, если
инвертор от неё работает, иначе — батарея. Сумма трёх — ровно нагрузка.
Отдельные файлы `/stats/mixd.bin` (366 дней) и `/stats/mixh.bin` (168 часов) —
формат `DayRec` не трогали, история цела; в `/api/stats` — поля `lp`, `lb`,
`lg` у столбиков и `mix` за период. На странице — вкладка «Вместе»: нагрузка
и рядом стопка «солнце / батарея / сеть»; у дней до 24.10 — только нагрузка.

## Сам инвертор

Сколько тратит инвертор сам (вентиляторы, плата, потери преобразования) —
балансом: солнце + разряд батареи − заряд − нагрузка. Только при работе от
батареи: от сети инвертор не отдаёт мощность из сети, прошивка её вычисляет,
и потери в этом режиме прячутся в «сеть». Копятся энергия и секунды такой
работы по дням (`/stats/selfd.bin`, с 26.10.2026); за сутки — среднее,
приведённое к 24 ч. Показывается на дашборде (строка «Сам инвертор» — среднее за
сегодня; мгновенное не показывается, оно слишком шумное), в статистике за период, в `/status`, `/today` и
сводках бота (если от батареи набралось хотя бы полчаса); в `/api/state` —
`inv.selfW` (null — не от батареи), `selfWh`, `selfS`, в `/api/stats` —
`tot.sw`, `tot.ss`.

Это **оценка**: малая разница больших величин, каждая со своей ошибкой
(ток BMS ±1 А ≈ ±50 Вт, мощности инвертора — проценты). Ток батареи из GBMS
— снимок, который держится 20–60 с: 26.10.2026 ток 34,5 А, снятый при
нагрузке 1,7 кВт, показывался ещё минуту после её спада до 1 кВт, и
мгновенный расчёт скакал от −100 до +400 Вт при среднем ~90. Снимки в
случайные моменты в среднем сходятся, поэтому выбросы не отсекаются
(отсечка была односторонней и завышала среднее), а показывается только
среднее за часы. Первые замеры: 84–97 Вт при нагрузке ~1 кВт и 60 °C —
обычно для гибрида такого класса (30–50 Вт свои нужды + 5–7 % на
преобразовании 48 В → 220 В).

## Расписание режимов

`schedule.cpp`, «Настройки» → «Авто» → «Расписание режимов», бот —
`/schedule`. До 8 правил «в эти дни, в это время — OPP/CHP = …»; интервал —
это два правила (начало и конец). Время правила — по часам или от восхода/заката
со сдвигом до 6 ч («за 1 ч до заката — GRD»): восход и закат модуль
считает сам по координатам из «Погоды» и дате (уравнение восхода, по
Москве сходится с таблицами до 1–2 мин), так что правило само ходит по
сезонам — у Симферополя закат от 17:06 в декабре до 20:34 в июне. Без
координат такие правила не сохраняются. Правила хранятся в NVS под ключом
`r2`; прежние (`r`, без восхода и заката) переводятся при старте — от
старой прошивки или из старой резервной копии. Срабатывает в свою минуту раз в сутки,
занят инвертор — повторяет до 5 минут; пропущенное, пока модуль был
выключен, задним числом не выполняет. Пока ночная зарядка по прогнозу
держит CHP, правила для CHP пропускаются. **При сохранении** модуль сразу
ставит то, что по расписанию действует сейчас — последнее прошедшее правило
для OPP и для CHP (25.10.2026 расписание, сохранённое в 23:18 с правилом на
22:00, до утра ничего не делало), и пишет в бот, что поставил. Каждое срабатывание — в бот,
итог переключения — как обычно («⚙️ … встало»). Под паролем модуля.

## Износ батареи

`battlife.cpp`, экран статистики → «Износ батареи», бот — `/battery`, 1-го
числа — строка в итогах месяца. По току BMS: А·ч разряда и заряда (всего — в
NVS раз в 15 мин, по дням — в статистике и CSV), эквивалентные полные
циклы (разряд / ёмкость по BMS), средний минимум заряда и число дней с
разрядом до 20 % за 30 дней. Оценка ёмкости — по зарядке от ≤ 70 % до
полной без разряда посередине: А·ч заряда × 100 / (100 − начальный %);
конец отрезка — «полная», которую BMS ставит по напряжению, поэтому оценка
ловит реальную потерю ёмкости; медиана последних пяти, смысл — в тренде.

## Ячейки батарей — BMS PACE по RS485

`pace.cpp`. Через инвертор (GBMS) ячеек нет, поэтому BMS читается напрямую.
Батареи владельца (фото 23.10.2026): две ENSSE ENS-Li48V100, BMS PACE
`A15S120A-A106-2.00` — 15 ячеек LiFePO4, 120 А; порт RS485 рядом с CAN.
На экране батарей и для CAN, и для RS485 выбран протокол **PYLON**.
**На связи с 02.11.2026**: Pylontech (0x20), адреса **2 и 3**, 9600,
выводы RX 18 / TX 17. Есть ячейки, 5 температур, ток, ёмкости (остаток и
полная по 100 А·ч), циклы (85 и 61), ключи и защиты; балансировки и SOH в
этом протоколе нет — они в родном PACE 0x25 на порту RS232 (модуль
MAX3232). Сверено на живых кадрах: **ток — в 100 мА** (по 10 мА выходило в
10 раз меньше тока BMS через инвертор, −1,43 против −14,3 А); в ответе
0x44 у PACE перед Status1…5 два лишних байта — состояние читается с
конца кадра (`0E` — ключи заряда и разряда включены). Распиновка порта по
инструкции батареи: 1 и 8 — B, 2 и 7 — A, 3 и 6 — земля, 4 и 5 пусты;
разъём зеркальный, кабель годится любой.

| Модуль RS485↔TTL (3,3 В, автонаправление) | Плата / батарея |
|---|---|
| VCC, GND | 3V3, GND |
| RO (RXD) / DI (TXD) | GPIO 18 / GPIO 17 |
| A+ / B− / GND | RJ45 порта RS485: контакт 2 / 1 / 3 |

TXD/RXD у таких модулей подписывают по-разному — не нашлось с одной
парой выводов, модуль пробует наоборот и запоминает удачную (NVS `pace`
`swap`); в `/api/pace` — выводы, сколько байт пришло (`rx`) и эха: 0 байт —
линия молчит (провода, A/B, порт), не 0 — что-то приходит, но не
разбирается. Протокол модуль находит сам: PACE ASCII 0x25, PACE
Modbus RTU, PACE ASCII 0x20 (и вариант SEPLOS), адреса 0–15 (DIP «АДР.»),
9600 8N1; нашёл одну батарею — ищет остальные; найденное — в NVS; нет
ответа 2 минуты — ищет заново. Раз в 5 с по каждой батарее: 16 ячеек,
температуры, ток, напряжение, ёмкости, циклы, SOH, балансировка, ключи,
защиты и неисправности. Ячейки всех батарей — в общую карточку (1–16, 17–32),
подробно — карточка «BMS батарей», диагностика и непонятые ответы —
«Настройки» → «Батарея». Бот: `/cells`, тревоги о защитах BMS и о разбросе
ячеек > 100 мВ дольше 10 минут. Разбор проверен на эталонных кадрах из
nkinnan/esphome-pace-bms и на собранном кадре Modbus; Pylontech — на живых
батареях владельца.

## SMS — модем SIM800L

`sms.cpp`, только сборки на ESP32-S3. Модем SIM800L (плата «V2.0, 5V»),
сеть только 2G (GSM 900/1800). Подключение: SIM_RXD ← GPIO 5, SIM_TXD →
GPIO 6, RST ← GPIO 7, VDD (уровень сигналов) → 3V3, 5V — от **отдельного**
блока 5 В / 2 А (при передаче модем берёт до 2 А и от платы сбрасывается),
GND общий. Третий UART чипа, 9600 (автоподстройка модема).

Тревоги — отключение и возврат сети, заряд ниже порога бота, авария
инвертора (коды < 50), защиты и авария BMS, нет связи с инвертором 5 мин —
идут в `smsAlert()` рядом с сообщением бота. Режимы («Настройки» → «Бот» →
«SMS»): **только без интернета** — тревога ждёт N минут (по умолчанию 3),
и если бот за это время ни разу не обменялся с сервером (`tgLastOkMs()`),
уходит SMS; когда бот снова на связи, он присылает список ушедших SMS;
**всегда** — сразу, вместе с ботом; **не слать**. До трёх номеров. SMS —
в UCS2 (кириллица), 70 знаков, длиннее — до трёх частей «1/2 …»; эмодзи
выкидываются. С этих номеров модем принимает команды: «статус» (сеть,
заряд, «хватит на», солнце, дом), «баланс» (USSD, код в настройках,
по умолчанию *100#), остальное — подсказка. Чужие номера — молча.

Модема нет — модуль раз в 2 минуты пробует его найти (сброс по RST, «AT»
до 10 раз); три «AT» подряд без ответа — модем потерян. На странице —
оператор, сигнал, регистрация, сколько SMS ушло, баланс; на дисплее
(экран «Модуль») — строка GSM. Настройки — NVS `sms`, в резервной копии.
Разбор ответов модема (UCS2, +CSQ, +CREG, +COPS, +CUSD) проверен на
компьютере; на живом модеме — нет.

## Дисплей

Только сборки на ESP32-S3: экран 2" 240×320 на ST7789 (плата «020-06PS
V2.2»), 4-проводный SPI. Подключение: SCL → 12, SDA → 11, CS → 10, DC → 13,
RES → 16, BL → 14, VDD → 3V3, GND → GND; кнопка экранов — между GPIO 4 и
GND, без резистора (внутренняя подтяжка).

Шесть экранов, кнопкой по кругу; через 2 мин без нажатий — снова главный:
1. **Главный** — заряд батареи крупно с полоской, напряжение, мощность
   заряда/разряда и **сколько хватит** («хватит на 5 ч 20 мин» до порога
   бота, «до 100% — 1 ч 40 мин»; по среднему току за 3 мин, как в боте);
   солнце, нагрузка, сеть — сейчас и за сегодня; внизу режим (OPP/CHP) и
   **что сделает автоматика** — ближайшее из расписания и ночной зарядки
   («в 16:41 включу GRD», «в 23:00 — ночной заряд от сети»).
2. **24 часа** — солнце заливкой, нагрузка и заряд линиями (те же
   5-минутные средние, что график на странице).
3. **Неделя** — столбики по дням: солнце, дом и в нём — сколько из сети.
4. **Итоги** — вчера, 7 дней, месяц: солнце, дом, из сети в кВт·ч,
   экономия в рублях, число и длительность отключений; сегодня против
   прогноза и прогноз на завтра.
5. **Батарея** — температура, ток, что BMS сообщает инвертору (заряд,
   лимит тока, напряжение заряда), ёмкость и циклы из износа; когда есть
   ячейки (PACE по RS485) — столбики ячеек, слабейшая красным.
6. **Модуль** — адрес, Wi-Fi, сколько работает, память, прошивка и
   последние четыре события.

В шапке — значки: Wi-Fi (зелёный, жёлтый — слабый, красный перечёркнут —
нет), жёлтый крест — Wi-Fi есть, а бот не достучался до своего сервера
(нет интернета); синий месяц — идёт ночная зарядка.

**Тревога** — пропала сеть, авария инвертора или заряд ниже порога бота:
экран сам переходит на главный, шапка красная («сети нет 0:42» — сколько
нет света), первые 10 минут — полная яркость даже ночью, хранитель
экрана не гасит. Всё прошло — через минуту как обычно.

Кадр рисуется целиком в PSRAM (150 КБ) и раз в секунду уходит по SPI
40 МГц в своей задаче; `loop()` только собирает данные, файлы статистики
и журнал читает для открытого экрана и не чаще раза в 30 с. Шрифты — Noto
Sans со сглаживанием, генерирует `scripts/gen_font.py` (нужен Pillow; при
сборке не запускается). Дисплей ничего не отвечает, поэтому подключён ли
он, модуль не знает.

«Настройки» → «Модуль» → «Дисплей»: яркость днём и ночью (с 22 до 7; 0 % —
подсветка выключена, кнопка будит на минуту), гасить экран через 2–30
мин без нажатий (хранитель; погашенный не рисуется), переворот на 180°, инверсия
цветов и порядок красного и синего — у разных партий ST7789 они разные.
Хранится в NVS `disp`, входит в резервную копию; запись — под паролем
модуля.

## Резервная копия настроек

`backup.cpp`, «Настройки» → «Модуль» → «Резервная копия», бот — `/backup`,
1-го числа в 9:00 — сама, следом за таблицей статистики. Одним JSON-файлом:
Wi-Fi, бот, порог, «Авто», привязки Bluetooth — полями; расписание, отметки
«сверено с панелью», коэффициент панелей, износ батареи, найденная BMS —
байтами NVS по белому списку ключей (копия не зависит от устройства модулей,
чужого в NVS не запишет). Пароля модуля в копии нет; пароль Wi-Fi и токен
бота — есть. Скачать — под паролем модуля; восстановить — POST тела копии,
пароль в `X-Pass`; на новой плате без пароля — открыто. После восстановления
модуль перезагружается. Проверено на плате: копия → восстановление →
копия совпадают; на компьютере — пароль Wi-Fi с `"`, `}`, `\` переживает круг.

## Журнал событий

`events.cpp`: в памяти последние 40, во флеше — `/events.bin`, 300 кольцом
(14 КБ), переживает перезагрузку. Событие до появления времени ждёт его в
памяти до 5 минут и пишется с временем задним числом. Страница показывает
12 последних, «Вся история» — все 300 одним запросом (`/api/events?n=300`).

## Перезагрузки

`bootlog.cpp`: причина от чипа (`esp_reset_reason`) плюс подпись перед
каждым `ESP.restart()` — «обновление прошивки», «Wi-Fi не вернулся» и т. д.;
время работы до перезапуска — в RTC-памяти (после пропажи питания его нет).
10 последних — в NVS. Видно в `status`, `/boots`, «Модуль» → «Перезагрузки».

## Доступ со смартфона вне дома

Бот работает отовсюду и без этого. Страница модуля — только в домашней
сети; открыть её снаружи можно двумя способами, оба настраиваются на роутере,
прошивка не меняется. Ниже — для роутера владельца, **Keenetic Giga
(KN-1010), KeeneticOS 5.1** (22.10.2026). В других версиях пункты меню
могут называться немного иначе.

| | KeenDNS — адрес в интернете | VPN WireGuard |
|---|---|---|
| Как открыть | `https://solar.<имя>.keenetic.pro` в любом браузере | включить VPN на телефоне, потом `http://192.168.1.117` |
| Безопасность | страница видна из интернета, вход по паролю роутера | снаружи не видно ничего, вход только со своих устройств |
| Нужен «белый» IP | нет (режим «через облако») | да |

VPN безопаснее, если открываешь страницу только сам; KeenDNS удобнее, если
нужна ссылка для других или с чужого устройства.

### Перед началом: доступ к самому роутеру из интернета

В карточке «О системе» → «Доменное имя» есть строка «Доступ из интернета».
Если там «Включено», после регистрации KeenDNS снаружи станет доступна и
админка роутера. «Управление» → «Пользователи и доступ», удалённый доступ к
интернет-центру: не нужен — выключить; нужен — длинный нестандартный пароль
администратора.

### Общий шаг: постоянный адрес модуля

1. В домашней сети открыть `http://192.168.1.1` (или `my.keenetic.net`).
2. «Список устройств» → модуль: MAC **14:63:93:23:F6:F4**, адрес
   192.168.1.117, имя `solar`, `Solar-F6F4` или `esp32s3-…`.
3. «Зарегистрировать», включить «Постоянный IP-адрес» = **192.168.1.117**.

Без этого роутер может выдать модулю другой адрес, и ссылка перестанет
работать.

### Способ 1: KeenDNS

В KeeneticOS 5 регистрация имени и открытие устройств наружу — на одной
странице «Доменное имя» (обычно «Сетевые правила» → «Доменное имя»; на неё
же ведёт строка «Доменное имя» в карточке «О системе»).

1. **Имя.** Раздел KeenDNS: придумать имя (например `andrey-dacha`), выбрать
   домен, «Зарегистрировать». В «О системе» появится режим работы: «Прямой
   доступ» (белый IP) или «Через облако» (серый) — годится любой.
2. **Пользователь для входа.** «Управление» → «Пользователи и доступ» →
   «Добавить пользователя»: например `solar`, надёжный пароль, права —
   только доступ к веб-приложениям домашней сети, без управления роутером.
   Пароль администратора наружу не светим.
3. **Открыть модуль.** На странице «Доменное имя», веб-приложения домашней
   сети → «Добавить»: имя `solar`, устройство — модуль (192.168.1.117),
   протокол **HTTP** (не HTTPS!), порт **80**, доступ — **«Только для авторизованных пользователей»**
   (пользователь из шага 2). Адрес: `https://solar.andrey-dacha.keenetic.pro`,
   сертификат роутер получит сам за пару минут.
4. **Проверить.** На телефоне выключить Wi-Fi, открыть адрес: браузер
   спросит логин и пароль из шага 2 — дальше обычная страница модуля.
   Режимы и настройки инвертора, как и дома, — ещё и под паролем модуля.
   Можно добавить на главный экран: «На экран „Домой“».

⚠️ **Никогда не ставить доступ «Для всех».** Защита снаружи — вход по паролю
роутера; за ним всё, что меняет модуль, ещё и под паролем модуля (с
23.10.2026 — и смена Wi-Fi). Показания же видны любому, кто прошёл вход
роутера. Пароль модуля — не короче 10 символов.

### Способ 2: VPN WireGuard

1. «Управление» → «Общие настройки» → «Изменить набор компонентов» →
   **WireGuard VPN**; роутер перезагрузится.
2. «Интернет» → «Другие подключения» → WireGuard → «Добавить подключение»:
   имя `home-vpn`, «Сгенерировать пару ключей», порт **51820**, адрес
   `10.10.10.1/24`.
3. «Добавить пира» — это телефон: разрешённые адреса `10.10.10.2/32`.
4. Межсетевой экран: разрешить входящие 51820/UDP (иногда роутер делает сам).
5. Адрес роутера снаружи — имя KeenDNS из способа 1, шаг 1 (только имя,
   правило для модуля не нужно).
6. На телефоне — приложение **WireGuard**, конфигурация пира из роутера
   («Скачать конфигурацию» или QR-код). Включил VPN — `http://192.168.1.117`
   открывается как дома.

Работает только при «белом» IP: если в KeenDNS режим «Через облако», остаётся
способ 1.

### Что работает удалённо

| | KeenDNS | VPN |
|---|---|---|
| Показания, статистика, график | да | да |
| Режимы и настройки инвертора (с паролем модуля) | да | да |
| Обновление прошивки со страницы | да; лучше из дома — обрыв посередине откатит на прежнюю | да |
| Обновление с компьютера (`scripts/ota_upload.py`) | нет | да |
| Telegram-бот | всегда, без настройки | |

### Если не работает

* **Ссылка не открывается** — имя KeenDNS зарегистрировано, статус
  «доступен»; при сером IP — режим «Через облако».
* **502 Bad Gateway** — роутер не достучался до модуля. Чаще всего в правиле
  стоит протокол **HTTPS**: снаружи адрес и правда `https://`, но к модулю
  роутер должен ходить по **HTTP** — HTTPS модуль не умеет (так и было
  22.10.2026, после смены на HTTP заработало). Ещё: порт не 80, не то
  устройство, модуль не в сети (`/status` в боте).
* **Не спрашивает пароль** — у веб-приложения доступ «Для всех»;
  переключить на «Только для авторизованных».

## Разведка USB инвертора

Сборка `esp32s3-probe` обслуживает разъём USB не опросом, а разведкой
(`usb_probe.cpp`) — для инвертора, про который ничего не известно. Ею
найден протокол HS35. Компьютер к инвертору не поднести, поэтому `lsusb`
делает сама плата: при подключении читает дескрипторы, по ним выбирает мост
(CH34x, CP210x, CDC-ACM или HID) и пробует только запросы чтения — Modbus
регистров 25201…25216 на 19200 и 9600 с адресами 4 и 1, затем текстовые
команды. Ответ Modbus тут же расшифровывается: режим, напряжения батареи,
выхода и сети, мощность, загрузка.

Первая разведка у HS35 (19.10.2026) показала мост CH340 `1a86:7523`, молчание
Modbus на всех вариантах и ответ `NAK` на `QPI` на 9600 — через USB инвертор
говорит текстом, а не Modbus. Поэтому на той скорости, где что-то ответило,
перебирается набор команд-вопросов: PI30 (`QID`, `QPIGS`, `QMOD`…) и диалекты
с `^P` (PI18, PI17); на `NAK` каждая повторяется без контрольной суммы.

**Плата YD-ESP32-S3 требует `flash_mode = dio`.** Её флеш EON не включает QIO,
и после неудачной попытки загрузчика записи и чтения NVS из прошивки молча
теряются: отчёт лежал во флеше, а прошивка его не видела.

Отчёт пишется в NVS по ходу разведки, а не только в конце, и переживает
отключение питания. Читается тремя путями: карточка «Разведка USB инвертора»
сверху дашборда (через точку доступа прямо у инвертора), `GET /api/usb`
и команда `usb` в терминале — уже дома, через разъём COM.

Что нужно у инвертора: переходник OTG USB-C → USB-A в разъём **USB** платы,
кабель USB-A → USB-B до инвертора, питание платы через разъём COM (повербанк)
и замкнутая перемычка **USB-OTG** на обороте платы — без неё на разъём не
идут 5 В, и инвертор подключения не увидит.

## Интерфейс

Два экрана, переключаются кнопкой в шапке.

**Дашборд** — то, ради чего всё затевалось: крупный процент заряда с цветной
полосой (зелёная, жёлтая ниже 40 %, красная ниже 20 %), режим в шапке отдельной
плашкой («заряд 2,43 кВт» / «разряд» / «покой»), напряжение, ток и мощность
крупными цифрами с цветом по направлению тока, сетка ячеек с подсветкой
минимальной и максимальной и отметкой балансировки, температура, разброс,
запас энергии в киловатт-часах и «Защита BMS» — две плашки, «заряд» и «разряд»,
зелёные когда ключи открыты и красные когда BMS ток в эту сторону запретила. Аварии появляются отдельной красной карточкой
и только когда они есть.

**Настройки** — всё, что не нужно человеку, который просто смотрит на батарею:
сеть с поиском доступных, привязка батареи с поиском по эфиру, кнопка «отпустить
батарею приложению», счётчики канала связи, демо-режим.

**Инвертор.** Карточка со схемой потоков мощности: солнце, сеть, инвертор,
нагрузка, батарея. Активные линии подсвечены и анимированы в направлении потока,
разряд батареи идёт против направления заряда и другим цветом. Рядом режим работы
плашкой и таблица значений: питающая сеть, выход, нагрузка, панели, температура,
приоритеты источников. Пока донгл Eybond не привязан, карточка наполняется
демо-режимом — там же моделируется пропадание сети раз в четыре минуты, иначе
индикацию «сеть пропала и вернулась» нечем показать.

**Ярлык на главном экране.** Страница ставится как обычное приложение и
открывается без адресной строки: на iPhone и iPad через «Поделиться» → «На экран
„Домой“» (обязательно в Safari — в Chrome на iOS полноэкранного режима нет),
на Android через меню Chrome → «Добавить на главный экран». Иконка (зелёная
батарея, 192×192 PNG, 695 байт) лежит в PROGMEM и отдаётся по `/icon.png`,
`/apple-touch-icon.png` и `/favicon.ico`; манифест — по `/manifest.json`.
Учтены вырез и статусная полоса через `env(safe-area-inset-*)`; старые браузеры
эту функцию не понимают и берут обычный отступ.

Ярлык ведёт на текущий адрес модуля, поэтому адрес стоит закрепить на роутере —
иначе после смены сети ярлык придётся создавать заново.

Вёрстка консервативная — раскладка на `inline-block` с процентными ширинами, без
CSS-переменных, grid и flex-gap. Исключение сделано для SVG в схеме потоков:
целевое устройство определилось — **iPhone 6 Plus в книжной ориентации** (414 px,
iOS 12, Safari 12), а он рисует и SVG, и CSS-анимации без оговорок.

Сама страница лежит в прошивке **сжатой gzip**: 40 КБ текста превращаются в 12 КБ
флеша, и планшет получает её втрое быстрее. Распаковку делает браузер.

### Во время сканирования модуль ненадолго пропадает

У ESP32 одна антенна. Пока он ищет сети Wi-Fi или устройства Bluetooth, он скачет
по каналам, и HTTP-запрос со страницы в этот момент теряется. Отсюда два правила,
которые пришлось заложить и в прошивку, и в страницу:

* **Ответ уходит до начала сканирования.** Обработчик `/api/wifi/scan` только
  ставит флаг, а сам поиск запускается из `webLoop()`, когда ответ уже отправлен
  и соединение закрыто. Если запускать поиск прямо в обработчике, ответ съедается
  вместе с ним, и страница ждёт его вечно.
* **У опроса есть путь неудачи.** Потерянный запрос — норма, а не ошибка: страница
  повторяет попытку раз в секунду в течение 25 секунд и только потом сдаётся.
  Фоновый секундный опрос состояния на время сканирования приостанавливается,
  чтобы не отнимать эфир.

Так выглядит нормальный обмен: старт отвечает мгновенно, первый опрос теряется,
второй приносит результат.

## Устройство

| Файл | Что внутри |
|---|---|
| `../web/index.html` | **страница целиком** — обычный html, его и правят |
| `../scripts/gen_web.py` | пре-сборочный шаг: html → gzip → `src/webui_gz.h` |
| `main.cpp` | запуск, распределение задач по ядрам |
| `state.h/.cpp` | общий снапшот под мьютексом — единственный источник правды |
| `daly.h/.cpp` | BLE-центральный к батарее, протоколы DALY A5 и D2, пороги BMS, журнал Bluetooth |
| `battsoc.h/.cpp` | свой счёт заряда, измерение ёмкости, предупреждения по порогам BMS |
| `tg_none.cpp` | бот для сборок без Telegram (`NO_TG`): тот же интерфейс, ничего не шлёт |
| `inv.h/.cpp` | опрос инвертора: цикл «спросить блок — разложить в снапшот» |
| `modbus.h/.cpp` | Modbus RTU: контрольная сумма, запрос, склейка ответа из кусков |
| `profile.h` | что такое профиль инвертора: какие блоки читать и как их разложить |
| `profile_eybond.cpp` | профиль первого инвертора (донгл Eybond, Modbus 9600, адрес 1) |
| `profile_hs35.cpp` | профиль второго (Hiden HS35 по USB, 9600, побайтно): G-ASCII JsdSolar, запасной — Megatec Q1 |
| `stats.h/.cpp` | статистика за год в LittleFS: энергии, отключения сети, крайние значения, мощности за сутки по 5 минут |
| `ota.h/.cpp` | обновление по сети (ArduinoOTA), откат при неудачном обновлении, метка сборки |
| `tg.h/.cpp`, `tg_roots.h` | бот Telegram и корневые сертификаты |
| `rtc.h/.cpp` | часы DS3231 на I²C |
| `sms.h/.cpp` | SMS через SIM800L: тревоги без интернета, команды «статус», «баланс» |
| `disp.h/.cpp`, `disp_font.h` | дисплей ST7789: шесть экранов, кнопка на GPIO 4; шрифты — из `scripts/gen_font.py` |
| `json.h` | экранирование строк для JSON |
| `daly_none.cpp` | модуль батареи для сборок без Bluetooth (`NO_BLE`): только задача опроса инвертора |
| `profile_must.cpp` | MUST PV18 по Modbus 19200, адрес 4 — под флагом `TARGET_MUST` |
| `profile_modbus.h/.cpp` | общая часть профилей на Modbus: запрос блока и склейка ответа |
| `profile_voltronic.cpp` | профиль третьего (Asterion PLUS = Voltronic, текстовый протокол) |
| `voltronic.h/.cpp` | протокол Voltronic: XMODEM, команды, разбор ответа по полям |
| `inv_transport.h` | интерфейс провода до инвертора |
| `inv_ble.cpp` | транспорт по Bluetooth через донгл Eybond |
| `inv_usb.cpp` | транспорт по USB: хост, мост CH34x, побайтная отправка с паузой профиля |
| `usb_probe.h/.cpp` | разведка USB, только в `esp32s3-probe`: дескрипторы, батарея проверок, отчёт в NVS |
| `net.h/.cpp` | Wi-Fi, точка доступа, mDNS |
| `web.h/.cpp` | HTTP-сервер и JSON API |
| `webui_gz.h` | страница, сжатая gzip — **генерируется**, править не надо |
| `events.h/.cpp` | журнал событий и наблюдатель за снапшотом |
| `cli.h/.cpp` | терминал по USB |
| `sim.h/.cpp` | демо-данные |
| `button.h/.cpp` | кнопка BOOT: точка доступа и сброс настроек |
| `icon.h` | иконка ярлыка, 192×192 PNG в PROGMEM |
| `cfg.h/.cpp` | настройки в NVS |

Ядро 0 занято BLE-опросом батареи, ядро 1 — Wi-Fi, вебом, журналом и терминалом.

## Первое устройство: SD-HYM-4862HWP и батарея DALY

Состояние на 26.10.2026, всё — на живом инверторе.

**Донгл.** `e8:88:6c:48:2e:a2`, имя `E50000255001326945` (не тот
`979860254651`, что в BLE-SNIFF.md). Сервис Eybond `5330…` он в рекламе не
объявляет, поэтому страница не помечает его «инвертор» — привязывается
вручную, после подключения сервис находится. Привязать — «Батарея» →
поиск → «привязать как инвертор» или `inv mac`.

**Карта регистров** (`profile_eybond.cpp`, Modbus 03, адрес 1, блоки
201–221, 222–230, 231–233). Карта `09CB` с чужой модели не подошла: выход
сдвинут на регистр, остальное своё. Сверено с экраном инвертора и
балансом мощностей (панели = нагрузка + заряд + потери) на шести замерах.

| Регистр | Что | Множитель |
|---|---|---|
| 201 | режим: 1 — от сети, 3 — автономно | |
| 202 / 203 / 204 | сеть: В, Гц, Вт | ×0,1, ×0,01, ×1 |
| 205 / 206 / 207 | выход: В, А, Гц | ×0,1, ×0,1, ×0,01 |
| 208 | бывает больше ВА — не нагрузка; видимо, мощность инвертора с потерями | не берём |
| 210–212 | второй набор В / А / Гц | не берём |
| **213 / 214** | **нагрузка: Вт и ВА**; процент загрузки — от ВА и номинала 6,2 кВт | ×1 |
| 215 / 216 / 217 | батарея: В, А со знаком, Вт со знаком (**+ заряд**) | ×0,1, ×0,1, ×1 |
| 218 | шина DC: 390–480 В при любом солнце — **не панели** | ×0,1 |
| **219 / 220** | **панели: В и А** | ×0,1 |
| **223** | **панели: Вт** | ×1 |
| 226–228 | температуры, °C — берётся самая горячая | |
| 229 | заряд батареи по оценке инвертора, % | |
| 231 | биты состояния, бит 2 — есть сеть | |
| 232 | повторяет ток батареи — **не код аварии**, как в 09CB | не берём |

Батарея у инвертора «своя», без связи с BMS: инвертор меряет только
напряжение и ток. Пока DALY не отдаёт ячейки, они идут в снапшот батареи.

Регистров приоритетов и аварий в этой карте нет — строки «Приоритет …» и
«Тип батареи» страница для этого инвертора прячет. `/api/inv` — все сырые
регистры последнего ответа: число, hex, со знаком.

Если блок не ответил до следующего опроса (регистров нет — исключение
Modbus), опрос идёт к следующему блоку: раньше он вставал навсегда.

**Батарея.** `DL-41190401535D` = MAC `41:19:04:01:53:5d`, BMS DALY под
приложением Smart BMS 4.0.28. Сборка — б/у ячейки Nissan Leaf ZE0, 14S6P,
~25 А·ч на ячейку (LeafSpy), то есть ~150 А·ч, ~7 кВт·ч. Говорит не
старым протоколом A5, а новым — «Протокол DALY D2» ниже. Сигнал у
инвертора −86…−87 дБм: ставить плату ближе к BMS.

**Свой счёт заряда** (`battsoc.cpp`, «Настройки» → «Батарея» → «Счёт
заряда», `/api/bsoc`). В BMS ёмкость записана «75 А·ч просто так», и её
процент от этого врёт. Плата считает сама:

* А·ч по току BMS от своей ёмкости (150);
* 100 % — средняя ячейка ≥ 4,05 В 10 с (так считал владелец и BMS машины),
  0 % — ≤ 3,40 В 10 с под нагрузкой; обе точки переживают перезагрузку;
* в покое (ток < 1 % ёмкости 15 мин) — сверка по напряжению по таблице
  ячейки Leaf, если счёт ушёл больше чем на 10 %; таблица приблизительная;
* при первом запуске — тоже по напряжению;
* **измерение ёмкости** — А·ч между полной и пустой точками, в любую
  сторону; на странице — «принять» как ёмкость.

Процент BMS остаётся рядом («BMS считает …»). Ёмкость 0 — свой счёт
выключен, процент берётся у BMS; у HS35 так по умолчанию. Время до
разряда при своём счёте — до 0 %, а не до порога бота.

**Пороги BMS** (D2, регистры 128–168, только чтение) — при подключении и
раз в 30 мин, в той же карточке. Сейчас: ячейка 3,98 / 4,08 В перезаряд
(предупреждение / защита), 3,10 / 3,00 В разряд; батарея 55,6 / 57,0 и
43,4 / 42,0 В; ток 104 / 130 А в обе стороны.

**Предупреждения** — событием в журнал и строкой под процентом: ячейка у
защиты от перезаряда (за 20 мВ) или разряда (за 100 мВ), выше своих 100 %,
на 0 %, разброс больше порога BMS (регистр 164, сейчас 50 мВ) 10 минут,
заряд ниже +5 °C (ниже 0 — авария), батарея выше 45 °C.

**Память** — главное ограничение этой платы: WROOM без PSRAM, а Bluetooth
держит два соединения. С ботом свободно было 22 КБ и минимум 4 КБ —
обновление по сети падало. Без бота (`NO_TG`) — 35–40 КБ свободно,
минимум 15–30 КБ, крупнейший кусок 24 КБ: TLS по-прежнему не помещается,
поэтому погода по HTTP.

**Журнал Bluetooth** — `/api/ble/log`: итог каждого поиска (сколько
услышано, три самых громких), подключения к донглу и батарее с кодом
NimBLE, первые сырые уведомления батареи, регистры D2 последнего ответа и
результат ручного чтения. Плата висит у инвертора без кабеля — иначе
причину «не находится» не увидеть.

## Протокол DALY D2

Новые BMS DALY (приложение Smart BMS 4.x) по Bluetooth на кадры `A5`
не отвечают ничем. Говорят Modbus RTU с адресом `D2`, функция 03, в те же
характеристики: запрос `D2 03 0000 003E D7 B9` — ответ 129 байт, 62
регистра. Протокол плата определяет сама: пока не ясно — `A5` по кругу и
проба `D2` раз в 10 с; ответил `D2` — только он, раз в 2 с.

| Регистр | Что |
|---|---|
| 0–31 | ячейки, мВ |
| 32–39 | температуры +40 °C, 255 — нет датчика |
| 40 / 41 / 42 | напряжение ×0,1 В · ток (x − 30000) × 0,1 А, + заряд · SOC ×0,1 % |
| 43 / 44 | самая высокая / низкая ячейка, мВ |
| 45 / 46 | самая высокая / низкая температура +40 |
| 47 | 0 покой, 1 заряд, 2 разряд |
| 48 | остаток ×0,1 А·ч |
| 49 / 50 | число ячеек / датчиков |
| 51 | циклы |
| 53 / 54 | ключи заряда / разряда |
| 55 / 56 | средняя ячейка, разброс, мВ |
| 57 | мощность, Вт? — не сверено |
| 59–61 | аварии — не расшифрованы, при изменении пишутся в журнал |

Блок настроек — 128–168: 128 ёмкость ×0,1 А·ч, 131 число ячеек, 139–142
пороги ячейки (мВ), 143–146 пороги батареи (×0,1 В), 147–150 пороги тока
((30000 − x) и (x − 30000), ×0,1 А), 164 — 50, похоже на порог разброса.
Сверено по сумме: пороги батареи ровно ×14 порогов ячейки. 62–127 —
строки (ASCII) и пустые 65535, 186–247 — ещё строки и что-то нерасшифрованное,
248+ не отвечает. Читать любой диапазон — `/api/ble/d2read`.

## Протокол DALY

Донгл DALY — мост BLE ↔ UART, отдающий тот же нативный протокол, что провод:

```
A5 | адрес | DataID | 08 | D0..D7 | CS       CS = младший байт суммы первых 12 байт
```

Адрес отправителя для блютуз-канала — `0x80` (а не `0x40`, который у ПК по UART),
ответ приходит с адресом `0x01`. Сервис `FFF0`, запись в `FFF2`, уведомления из `FFF1`.

Читаются DataID `0x90` (напряжение, ток, SOC), `0x91` (крайние ячейки), `0x92`
(температуры), `0x93` (режим и ключи), `0x94` (конфигурация), `0x95` (напряжения
ячеек, серия кадров), `0x96` (температуры ячеек), `0x97` (балансировка),
`0x98` (флаги аварий).

`dalyParseFrame()` намеренно отделён от транспорта: те же 13 байт придут и по CAN,
и по UART, когда дойдёт очередь до провода — парсер переиспользуется целиком.

## Что ещё не проверено на живой батарее

Смещения полей взяты из протокола DALY v1.2. Их надо сверить с официальным
приложением при первом подключении — прежде всего знак тока, остаточную ёмкость
и нумерацию ячеек в серии кадров `0x95`.

Биты аварий `0x98` показываются сырыми байтами. Подписи к ним появятся после
сверки с приложением: назвать бит неправильно хуже, чем показать шестнадцатеричное
значение.

## API

| Ручка | Ответ |
|---|---|
| `GET /` | страница |
| `GET /api/state` | весь снапшот в JSON |
| `GET /api/ble/release?min=10` | отпустить батарею приложению |
| `GET /api/config?ssid=&pass=&bmsmac=` | сохранить настройки и перезагрузиться |
| `GET /api/sim?on=1` | демо-данные |
| `GET /api/ble/scan` | запустить поиск (5 с, асинхронно) |
| `GET /api/ble/found` | результаты поиска и признак «ещё ищу» |
| `GET /api/ble/bind?mac=…` | привязать батарею и переподключиться, без перезагрузки |
| `GET /api/wifi/scan` | запустить поиск сетей (асинхронно) |
| `GET /api/wifi/found` | список сетей и признак «ещё ищу» |
| `GET /api/usb` | отчёт разведки USB и её состояние; только сборки под S3 |
| `GET /api/inv/set?what=opp\|chp&code=N&pass=` | переключить режим инвертора |
| `GET /api/inv/settings` | все настройки: значение, пределы, сверено ли, почему нельзя писать |
| `GET /api/inv/write?id=&v=&pass=` | записать настройку (только сверенную с экраном) |
| `GET /api/inv/verify?id=&on=1&pass=` | отметить «сверено с экраном инвертора» |
| `GET /api/auto?lat=&lon=&kwp=&price=&on=&below=&from=&to=&soc=&pass=` | погода, цена, ночная зарядка |
| `GET /api/stats?range=day\|week\|month\|year\|custom&at=&from=&to=` | статистика; `at` — дата (сутки от 1970, местные; нет — сегодня): её день, неделя по неё, её месяц, год по её месяц; `custom` — дни `from`…`to`, длиннее 62 дней — по месяцам. В ответе `unit` (h/d/m), `from`, `to`, `min` (старше год не хранится), `nohours` — у дня старше недели только итоги. Поле `f` — прогноз солнца |
| `GET /api/stats.csv` | вся история по дням таблицей для Excel |
| `GET /api/events?n=20` | журнал событий, новые сверху, до 300 |
| `GET /api/sched`, `?save=1&r=вкл.дни.ч.м.что.код;…&pass=` | расписание режимов: прочитать, сохранить целиком |
| `GET /api/battery` | износ батареи |
| `GET /api/pace` | BMS батарей по RS485: протокол, батареи, ячейки, флаги, сырые ответы |
| `GET /api/backup?mpass=` | резервная копия настроек |
| `POST /api/restore` (тело — копия, `X-Pass`) | восстановить и перезагрузиться |
| `GET /api/tg?…&pass=` | бот: токен, порог, проверка, отвязка |
| `GET /api/inv` | профиль инвертора: сырые регистры и обмен |
| `GET /api/bsoc`, `?cap=&full=&empty=&mpass=`, `?pct=&mpass=` | свой счёт заряда: состояние, измерения, пороги BMS; задать ёмкость и точки 0/100 % (мВ на ячейку); выставить процент |
| `GET /api/ble/log` | журнал Bluetooth, регистры D2, результат ручного чтения |
| `GET /api/ble/d2read?start=&count=&mpass=` | прочитать регистры BMS по D2 (функция 03, только чтение), итог — в `/api/ble/log` |
| `GET /api/wifi/sleep`, `?on=0\|1&mpass=` | сон Wi-Fi: узнать, переключить (NVS `wsleep`; по умолчанию выключен) |
| `GET /api/config?ip=&gw=&mask=&dns=&mpass=` | свой адрес модуля, пустой `ip` — DHCP; можно вместе с `ssid` |

Всё, что что-то меняет, — под паролем модуля, когда он задан: инвертор,
автоматика, бот, прошивка, а с 23.10.2026 и сеть, Bluetooth и демо
(`/api/config`, `/api/wifi/scan`, `/api/ble/*`, `/api/sim` — параметр
`mpass`, потому что `pass` у `/api/config` — пароль Wi-Fi). Пока пароля
нет — первая настройка через точку доступа — сеть и Bluetooth открыты, а
переключение режимов инвертора запрещено вовсе.
